**涉及场站***河北麒麟山风电场（报告期数/2024年）**问题分析***2024年河北麒麟山风电场技术监督查评**共发现一般告警问题11项**，具体包括：1.**#16-6塔筒升降机预留孔未安装防护网**，且10台未安装升降梯的机组均存在同类问题。2.**故障录波器功能缺失**：无法对站用直流系统各母线段对地电压进行录波，影响故障分析。3.**升压站门型构架存在多处鸟窝**，存在设备短路风险。4.**未开展直流系统级差配合试验**，可能导致直流空开越级跳闸或拒动。5.**机舱至塔基电缆未分段阻燃**，且电缆孔洞未有效封堵，仅涂刷防火涂料。6.**未开展叶片防雷通道检测**，防雷性能无法验证。7.**未开展备用光纤衰耗测试对比试验**，备用通道可靠性存疑。8.**主变变压器油检测指标不全**：缺乏击穿电压、水分、介损等关键指标。9.**35kV集电线路开关未进行防跳试验**（2021年、2022年预试均未开展），存在断路器反复分合隐患。10.**未进行35kV保护用电流互感器综合误差曲线分析**，可能导致保护误动或拒动。11.**雷雨季节前后未开展避雷器交流泄漏电流测试**，无法评估避雷器绝缘性能。